,Bus Name,Area Number,Zone Number,Volt (PU),Volt (KV),Angle (Deg),Gen MW,Gen MVAR,Load MW,Load MVAR,Shunt MW,Shunt MVAR,To Bus Name,MW,MVAR,Transformer Ratio,Transformer Angle (Deg),Percent,Rating,Load Flow Case
40,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  2,88.5008,27.9781,,0.0,48,200.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
41,205     SUB230      230.00,2,2,0.9408,216.3764,-13.011,0.0,0.0,1248.48,700.0,0.0,-265.5128,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
42,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,328.2756,255.872,,0.0,74,600.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
43,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  &1,-603.2307,-157.7676,1.000UN,0.0,78,800.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
44,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  1,-88.0209,-30.8806,,0.0,50,200.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
45,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  2,-88.0209,-30.8806,,0.0,50,200.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
46,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206     URBGEN      18.000    2  1,-797.4648,-470.8246,1.000LK,0.0,103,900.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
47,206     URBGEN      18.000,2,2,1.0158,18.2852,-6.6985,800.0,600.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
48,206     URBGEN      18.000,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  1,799.9843,599.9953,1.000UN,0.0,111,900.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
49,211     HYDRO_G     20.000,2,2,1.0507,21.0133,9.4582,600.0,67.8726,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
50,211     HYDRO_G     20.000,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  1,600.017,67.8229,1.000UN,0.0,75,800.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
51,3001     MINE        230.00,5,5,1.0277,236.3638,-2.0919,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
52,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3002     E. MINE     500.00    5  1,101.5012,15.2472,1.000LK,0.0,13,800.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
53,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  1,290.8606,96.5078,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
54,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3011     MINE_G      13.800    5  1,-392.3627,-111.755,1.000LK,0.0,31,1300.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
55,3002     E. MINE     500.00,5,5,1.0253,512.6266,-2.9174,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
56,3002     E. MINE     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,-101.4713,-13.7509,1.000UN,0.0,13,800.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
57,3002     E. MINE     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,101.4714,13.7509,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
58,3003     S. MINE     230.00,5,5,1.0204,234.6936,-3.3634,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
59,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,-290.8606,-89.3938,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
60,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,145.4304,44.697,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
61,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  2,145.4304,44.697,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
62,3004     WEST        500.00,5,5,1.0109,505.469,-5.8864,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
63,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,-92.8517,-120.1484,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
64,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3002     E. MINE     500.00    5  1,-100.8642,-17.6151,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
65,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,193.7152,137.7634,1.000LK,0.0,30,800.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
66,3005     WEST        230.00,5,5,0.9885,227.3552,-7.66,0.0,0.0,104.04,50.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
67,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  1,-144.0711,-41.5461,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
68,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  2,-144.0711,-41.5461,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
69,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,-193.4941,-128.7791,1.000UN,0.0,29,800.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
70,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3006     UPTOWN      230.00    5  1,-47.2551,3.0521,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
71,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  &1,264.8965,102.3961,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
72,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  1,159.954,56.4235,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
73,3006     UPTOWN      230.00,5,5,0.9883,227.3129,-6.8152,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
74,3006     UPTOWN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  1,-47.3366,9.1923,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
75,3006     UPTOWN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,47.3366,-9.1923,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
76,3008     CATDOG      230.00,5,5,0.9504,218.5968,-12.3147,0.0,0.0,208.08,75.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
77,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,104.2515,60.9318,,0.0,32,400.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
78,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  &1,-54.2195,-16.8604,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
79,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,-158.1448,-52.6289,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
80,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3018     CATDOG_G    13.800    5  1,-99.9649,-66.4421,1.000LK,0.0,80,150.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
81,3011     MINE_G      13.800,5,5,1.04,14.352,0.0,392.6779,127.5146,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
82,3011     MINE_G      13.800,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,392.6779,127.5146,1.000UN,0.0,32,1300.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
83,3018     CATDOG_G    13.800,5,5,1.014,13.9932,-7.2647,100.0,80.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
84,3018     CATDOG_G    13.800,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  1,99.9984,79.9995,1.000UN,0.0,85,150.0,"Load-MW = 3329.3, Gen-MW = 3392.7, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
0,101     NUC-A       21.600,1,77,1.02,22.032,11.5447,750.0,91.5629,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
1,101     NUC-A       21.600,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,749.9993,91.5629,1.000UN,0.0,60,1250.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
2,102     NUC-B       21.600,1,77,1.02,22.032,11.5447,750.0,91.5629,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
3,102     NUC-B       21.600,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,749.9993,91.5629,1.000UN,0.0,60,1250.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
4,151     NUCPANT     500.00,1,1,1.0105,505.2596,5.8808,0.0,0.0,0.0,0.0,0.0,612.6893,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
5,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101     NUC-A       21.600    1  1,-748.3532,-16.9377,1.000LK,0.0,60,1250.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
6,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102     NUC-B       21.600    1  1,-748.3532,-16.9377,1.000LK,0.0,60,1250.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
7,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,457.558,-152.7691,,0.0,40,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
8,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  2,457.558,-152.7691,,0.0,40,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
9,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  1,581.585,-273.2759,,0.0,53,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
10,152     MID500      500.00,1,1,1.0085,504.2717,-5.999,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
11,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,-452.2102,-109.3213,,0.0,38,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
12,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  2,-452.2102,-109.3213,,0.0,38,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
13,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  1,750.3648,322.3559,1.009LK,0.0,33,2500.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
14,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202     EAST500     500.00    2  1,84.3376,25.2573,,0.0,7,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
15,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,69.7105,-128.9709,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
16,153     MID230      230.00,1,1,0.9838,226.2664,-8.1865,0.0,0.0,212.2415,100.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
17,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,-750.3648,-288.9525,1.000UN,0.0,32,2500.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
18,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,276.5585,109.8838,,0.0,101,300.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
19,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  2,230.4654,88.3439,,0.0,84,300.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
20,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3006     UPTOWN      230.00    5  1,31.0994,-9.2743,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
21,154     DOWNTN      230.00,1,1,0.9251,212.7817,-15.6814,0.0,0.0,1061.208,800.0,0.0,-256.764,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
22,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  1,-271.927,-77.3193,,0.0,102,300.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
23,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  2,-226.6059,-67.2857,,0.0,85,300.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
24,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  1,-126.9362,-57.1167,,0.0,75,200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
25,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  1,-314.1494,-261.0683,,0.0,74,600.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
26,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  1,-121.5659,-80.4371,,0.0,39,400.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
27,201     HYDRO       500.00,2,2,1.04,520.0001,1.0032,0.0,0.0,0.0,0.0,0.0,-324.48,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
28,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,-577.8325,203.3988,,0.0,49,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
29,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202     EAST500     500.00    2  1,551.9387,46.6652,,0.0,44,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
30,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  &1,623.5743,103.522,,0.0,51,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
31,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211     HYDRO_G     20.000    2  1,-597.705,-29.0382,1.000LK,0.0,75,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
32,202     EAST500     500.00,2,2,1.0006,500.3049,-6.4445,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
33,202     EAST500     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,-84.2391,-119.8989,,0.0,12,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
34,202     EAST500     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  1,-545.8624,-178.9932,,0.0,48,1200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
35,202     EAST500     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  1,630.0928,298.8918,1.000LK,0.0,87,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
36,203     EAST230     230.00,2,2,0.9549,219.6318,-12.5239,0.0,0.0,318.3624,150.0,0.0,-45.5937,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
37,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,127.8198,57.1131,,0.0,73,200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
38,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202     EAST500     500.00    2  1,-628.1497,-219.9557,1.000UN,0.0,83,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
39,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  1,90.9856,29.2189,,0.0,50,200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
40,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  2,90.9856,29.2189,,0.0,50,200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
41,205     SUB230      230.00,2,2,0.9356,215.1821,-15.0451,0.0,0.0,1273.449,700.0,0.0,-262.5899,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
42,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,314.7849,259.6918,,0.0,73,600.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
43,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  &1,-609.8292,-164.0236,1.000UN,0.0,79,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
44,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  1,-90.4724,-31.7493,,0.0,51,200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
45,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  2,-90.4724,-31.7493,,0.0,51,200.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
46,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206     URBGEN      18.000    2  1,-797.4346,-469.5719,1.000LK,0.0,103,900.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
47,206     URBGEN      18.000,2,2,1.011,18.1972,-8.6666,800.0,600.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
48,206     URBGEN      18.000,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  1,799.9784,599.9936,1.000UN,0.0,111,900.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
49,211     HYDRO_G     20.000,2,2,1.057,21.1403,7.6274,600.0,99.4603,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
50,211     HYDRO_G     20.000,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  1,600.0225,99.3923,1.000UN,0.0,76,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
51,3001     MINE        230.00,5,5,1.0261,236.0104,-2.468,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
52,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3002     E. MINE     500.00    5  1,125.2206,18.0572,1.000LK,0.0,16,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
53,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  1,336.7743,105.1063,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
54,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3011     MINE_G      13.800    5  1,-461.9964,-123.1636,1.000LK,0.0,37,1300.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
55,3002     E. MINE     500.00,5,5,1.0233,511.6447,-3.49,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
56,3002     E. MINE     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,-125.175,-15.777,1.000UN,0.0,16,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
57,3002     E. MINE     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,125.1751,15.7771,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
58,3003     S. MINE     230.00,5,5,1.0183,234.2036,-3.9455,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
59,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,-336.7743,-95.6499,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
60,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,168.3871,47.825,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
61,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  2,168.3871,47.825,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
62,3004     WEST        500.00,5,5,1.0072,503.6138,-7.1818,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
63,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,-69.5671,-123.5533,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
64,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3002     E. MINE     500.00    5  1,-124.2533,-16.7575,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
65,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,193.8192,140.3107,1.000LK,0.0,30,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
66,3005     WEST        230.00,5,5,0.9843,226.389,-8.9698,0.0,0.0,106.1208,50.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
67,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  1,-166.587,-40.6493,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
68,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  2,-166.587,-40.6493,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
69,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,-193.5935,-131.1401,1.000UN,0.0,29,800.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
70,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3006     UPTOWN      230.00    5  1,-31.0535,0.016,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
71,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  &1,279.3514,104.5324,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
72,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  1,172.3472,57.8907,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
73,3006     UPTOWN      230.00,5,5,0.9844,226.4149,-8.4119,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
74,3006     UPTOWN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  1,-31.0888,6.4965,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
75,3006     UPTOWN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,31.0887,-6.4965,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
76,3008     CATDOG      230.00,5,5,0.9451,217.3833,-14.0483,0.0,0.0,212.2415,75.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
77,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,122.1763,59.1727,,0.0,36,400.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
78,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  &1,-64.1946,-16.2248,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
79,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,-170.2563,-51.6399,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
80,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3018     CATDOG_G    13.800    5  1,-99.9639,-66.3073,1.000LK,0.0,80,150.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
81,3011     MINE_G      13.800,5,5,1.04,14.352,0.0,462.4306,144.875,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
82,3011     MINE_G      13.800,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,462.4306,144.875,1.000UN,0.0,37,1300.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
83,3018     CATDOG_G    13.800,5,5,1.009,13.9242,-8.9449,100.0,80.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
84,3018     CATDOG_G    13.800,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  1,99.9977,79.9993,1.000UN,0.0,85,150.0,"Load-MW = 3395.9, Gen-MW = 3462.4, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
0,101     NUC-A       21.600,1,77,1.02,22.032,9.7527,750.0001,96.2716,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
1,101     NUC-A       21.600,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,749.9992,96.2716,1.000UN,0.0,60,1250.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
2,102     NUC-B       21.600,1,77,1.02,22.032,9.7527,750.0001,96.2716,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
3,102     NUC-B       21.600,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,749.9992,96.2716,1.000UN,0.0,60,1250.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
4,151     NUCPANT     500.00,1,1,1.0099,504.9465,4.0861,0.0,0.0,0.0,0.0,0.0,611.9302,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
5,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,101     NUC-A       21.600    1  1,-748.3505,-21.5308,1.000LK,0.0,60,1250.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
6,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,102     NUC-B       21.600    1  1,-748.3505,-21.5308,1.000LK,0.0,60,1250.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
7,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,454.4436,-145.8671,,0.0,39,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
8,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  2,454.4436,-145.8671,,0.0,39,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
9,151     NUCPANT     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  1,587.8063,-277.1348,,0.0,54,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
10,152     MID500      500.00,1,1,1.0047,502.3581,-7.7545,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
11,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,-449.1517,-115.6408,,0.0,38,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
12,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  2,-449.1517,-115.6408,,0.0,38,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
13,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  1,753.7004,333.0112,1.009LK,0.0,33,2500.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
14,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202     EAST500     500.00    2  1,98.931,22.2968,,0.0,8,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
15,152     MID500      500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,45.6613,-124.0267,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
16,153     MID230      230.00,1,1,0.9794,225.2606,-9.9698,0.0,0.0,216.4864,100.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
17,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,-753.7004,-298.7472,1.000UN,0.0,32,2500.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
18,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,285.1552,113.5379,,0.0,104,300.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
19,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  2,237.6294,91.4175,,0.0,87,300.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
20,153     MID230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3006     UPTOWN      230.00    5  1,14.4293,-6.2068,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
21,154     DOWNTN      230.00,1,1,0.919,211.3708,-17.7859,0.0,0.0,1082.432,800.0,0.0,-253.3701,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
22,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  1,-280.1867,-77.8405,,0.0,105,300.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
23,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  2,-233.489,-67.6823,,0.0,88,300.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
24,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  1,-128.5606,-58.6223,,0.0,77,200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
25,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  1,-300.5425,-265.5473,,0.0,73,600.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
26,154     DOWNTN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  1,-139.6196,-76.925,,0.0,43,400.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
27,201     HYDRO       500.00,2,2,1.04,520.0,-0.8477,0.0,0.0,0.0,0.0,0.0,-324.4799,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
28,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,151     NUCPANT     500.00    1  1,-583.9612,208.721,,0.0,50,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
29,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202     EAST500     500.00    2  1,550.663,61.6707,,0.0,44,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
30,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  &1,630.9567,119.3047,,0.0,51,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
31,201     HYDRO       500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,211     HYDRO_G     20.000    2  1,-597.691,-65.1212,1.000LK,0.0,75,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
32,202     EAST500     500.00,2,2,0.997,498.4901,-8.2882,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
33,202     EAST500     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,-98.8143,-116.001,,0.0,13,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
34,202     EAST500     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  1,-544.5226,-192.4728,,0.0,48,1200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
35,202     EAST500     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  1,643.3246,308.4735,1.000LK,0.0,89,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
36,203     EAST230     230.00,2,2,0.9498,218.4516,-14.5515,0.0,0.0,324.7296,150.0,0.0,-45.105,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
37,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,129.4835,59.1183,,0.0,75,200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
38,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,202     EAST500     500.00    2  1,-641.2762,-225.2555,1.000UN,0.0,85,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
39,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  1,93.534,30.6222,,0.0,52,200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
40,203     EAST230     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  2,93.534,30.6222,,0.0,52,200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
41,205     SUB230      230.00,2,2,0.9296,213.8127,-17.1726,0.0,0.0,1298.918,700.0,0.0,-259.2581,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
42,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,301.1632,264.1205,,0.0,72,600.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
43,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  &1,-616.6784,-171.2607,1.000UN,0.0,80,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
44,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  1,-92.9841,-32.7387,,0.0,53,200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
45,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,203     EAST230     230.00    2  2,-92.9841,-32.7387,,0.0,53,200.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
46,205     SUB230      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,206     URBGEN      18.000    2  1,-797.3974,-468.1133,1.000LK,0.0,103,900.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
47,206     URBGEN      18.000,2,2,1.0053,18.0963,-10.7172,800.0001,600.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
48,206     URBGEN      18.000,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,205     SUB230      230.00    2  1,799.9697,599.991,1.000UN,0.0,111,900.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
49,211     HYDRO_G     20.000,2,2,1.0643,21.2862,5.7175,600.0001,136.2349,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
50,211     HYDRO_G     20.000,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,201     HYDRO       500.00    2  1,600.0305,136.1396,1.000UN,0.0,77,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
51,3001     MINE        230.00,5,5,1.0242,235.5756,-2.8563,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
52,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3002     E. MINE     500.00    5  1,149.6347,21.7833,1.000LK,0.0,19,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
53,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  1,383.9261,115.7137,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
54,3001     MINE        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3011     MINE_G      13.800    5  1,-533.5632,-137.497,1.000LK,0.0,42,1300.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
55,3002     E. MINE     500.00,5,5,1.0208,510.4236,-4.0828,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
56,3002     E. MINE     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,-149.5694,-18.5139,1.000UN,0.0,19,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
57,3002     E. MINE     500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,149.5693,18.514,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
58,3003     S. MINE     230.00,5,5,1.0156,233.5987,-4.5482,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
59,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3001     MINE        230.00    5  1,-383.9261,-103.4523,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
60,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,191.9628,51.7262,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
61,3003     S. MINE     230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  2,191.9628,51.7262,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
62,3004     WEST        500.00,5,5,1.0028,501.4006,-8.5298,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
63,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,152     MID500      500.00    1  1,-45.5992,-127.2355,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
64,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3002     E. MINE     500.00    5  1,-148.2503,-15.8579,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
65,3004     WEST        500.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,193.8479,143.0932,1.000LK,0.0,30,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
66,3005     WEST        230.00,5,5,0.9793,225.245,-10.3345,0.0,0.0,108.2432,50.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
67,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  1,-189.6346,-39.7302,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
68,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3003     S. MINE     230.00    5  2,-189.6346,-39.7302,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
69,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3004     WEST        500.00    5  1,-193.6169,-133.7123,1.000UN,0.0,29,800.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
70,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3006     UPTOWN      230.00    5  1,-14.4192,-3.2952,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
71,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  &1,294.0845,106.9192,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
72,3005     WEST        230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3008     CATDOG      230.00    5  1,184.975,59.5494,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
73,3006     UPTOWN      230.00,5,5,0.9798,225.3615,-10.0761,0.0,0.0,0.0,0.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
74,3006     UPTOWN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,153     MID230      230.00    1  1,-14.4269,3.3568,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
75,3006     UPTOWN      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  1,14.4268,-3.3568,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
76,3008     CATDOG      230.00,5,5,0.939,215.974,-15.8613,0.0,0.0,216.4864,75.0,0.0,-0.0,,0.0,0.0,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
77,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,154     DOWNTN      230.00    1  1,140.3748,57.1836,,0.0,40,400.0,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
78,3008     CATDOG      230.00,0,0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,0.0,3005     WEST        230.00    5  &1,-74.3266,-15.5011,,0.0,0,,"Load-MW = 3463.8, Gen-MW = 3534.1, Reactors-Mvar = 600, Capacitors-Mvar = 950, Load-Mvar = 1950"
